# APC Smart UPS 改裝

SMC1000、SMT1000都與 SMT1500的外殼相同，只需將1000系列的內部稍加修改及即可使用1500系列電池。

## SMT1000 原廠電池規格

- 原廠使用電池組:RBC6 
- 2 × 12V 12Ah
- CSB GP12120 F2
- 尺寸 151(L)*98(W)*100(H) 單位mm

## SMT1000、SMC1000  電池替代品

| 廠牌  | 型號      | 容量   | 備註   |
|:-----:|:---------:|:------:|:------:|
| CSB | GP12120 | 12AH | 原廠 |
| CSB | HR 1251W |  |  |
| CSB | HRL 1250W |  |  |
| YUASA | REC14-12 | 12AH | 深循環 |
| YUASA | REC12-12 | 12AH | 深循環 |
| YUASA | NP12-12 | 12AH | 普通 |
| YUASA | NPH12-12 | 12AH | 高效率型 |
| YUASA | REW45-12 | 12AH | 長壽型 |
| LONG | WP12-12 | 12AH |  |






## SMT1500 原廠電池規格

- 原廠使用電池組:RBC7
- 2 × 12V 18Ah
- CSB GP12170
- 尺寸 181(L)*76(W)*167(H) 單位mm

## SMT1500、SMC1500 電池替代品
| 廠牌  | 型號      | 容量   | 備註   |
|:-----:|:---------:|:------:|:------:|
| CSB | GP12170 | 17AH | 原廠 |
| CSB | HRL 1280W |  | 高效長壽型 |
| CSB | HR 1290W |  | 高效型 |
| YUASA | REC22-12 | 22AH | 深循環 |
| YUASA | NP20-12 | 20AH |  |
| YUASA | NP18-12 | 18AH |  |
| YUASA | NPH18-12 | 18AH | 高效型 |


## Photos
### *Step1*
![拆除限位擋板](.\images\圖庫\1.jpg)
*拆除限位擋板後，17AH的電池高度才可以放進去*

### *Step1-1*
後方如果有黑色盒子擋住要記得拆掉
![拆除後方限位盒](.\images\圖庫\1-1.jpg)
*拆除限位擋板後，17AH的電池深度才可以放進去*

### *Step1-2*
後方黑色盒子拆掉時，後方左右都有螺絲所著
![拆除螺絲](.\images\圖庫\2.jpg)
*拆除右後方螺絲*
![拆除螺絲](.\images\圖庫\3.jpg)
*拆除左後方螺絲*

### *Step2*
17AH的電池接頭不是直插式的，要將接頭改掉
![原廠接頭](.\images\圖庫\4.jpg)
*原本的是直插式的*
![更換為安德森接頭](.\images\圖庫\5.jpg)
*更換為安德森接頭，後續要抽換電池也方便*

### *Step2-1*
串街的電池需要有保險絲做保護，網路上查1500VA的式用60A的，網路上找保險絲都可以使用，下圖是網路上查到類似原廠用的料件，安裝後不會凸一塊。
![類似原廠保險絲](.\images\圖庫\6.jpg)
*60A保險絲*
![類似原廠保險絲](.\images\圖庫\7.jpg)
*安裝後與點池齊平*

### *Step3*
為了安全，機箱內部都是鐵件，將保險絲外露部分用絕緣的東西貼起來避免短路，安德森接頭在上方，後續換電池時先斷電，避免短路。
![完成安裝](.\images\圖庫\8.jpg)
*白色貼起來就是保險絲做絕緣*
